# disc016 — 更新记录

## 2026-08-11（discovery 并入）
- 由 codex discovery daemon 发现（candidates-hyperscaler.jsonl），人类审批后并入（Jason “开始做吧”, 2026-08-11）。
- 待办：按 SKILL.md 数据源优先级做首次独立核实与补证。

## 2026-08-11（refresh）
- Status updated from `announced/planned` to `local process`. Nebius' project page says the Highridge Business Park AI factory is "currently in its first phase of development"; the August 6, 2026 Butler Township open-house deck is still marked draft/not final for the site plan, so this is not recorded as construction or energized. Sources: https://nebius.com/schuylkillcountypa and https://assets.nebius.com/assets/7fd13576-ac74-4944-bdd9-d8cdcbd74f8b/Butler%20Township_OpenHouse.pdf?cache-buster=2026-08-10T15%3A06%3A51.724Z
- Location refined to Butler Township / Pottsville area, Schuylkill County, PA, within Highridge Business Park at or near I-81 and Gordon Mountain Road. Nebius states the campus is in Butler Township; SEDCO's public home page links to Nebius' Highridge FAQ as the data center being built in Highridge Business Park. Sources: https://nebius.com/schuylkillcountypa and https://www.sed-co.com/
- Capacity remains 1.2 GW full buildout, but phasing is now captured: 260 MW targeted/expected by October 2027, 660 MW by January 2029, and 1,000+ MW by November 2029. Source: https://nebius.com/schuylkillcountypa
- Power evidence strengthened. Nebius says it has secured a dedicated Energy Service Agreement with PPL Electric Utilities for new campus-specific infrastructure. PJM's May 6, 2025 PPL supplemental-project deck separately lists unnamed need PPL-2025-0008 in Gordon, PA, for a 230 kV source near Frackville, with 290 MW initial 2027 load, 300 MW projected 2028 load, and 600 MW projected 2029 load. This PJM item is strongly consistent with Highridge by location/timing/load but does not name Nebius, so it is treated as corroborating grid-side evidence, not direct confirmation. Sources: https://nebius.com/schuylkillcountypa and https://www.pjm.com/-/media/DotCom/committees-groups/committees/teac/2025/20250506/20250506-item-07---ppl-supplemental-projects.pdf
- Design and local-impact facts added: ~600-acre campus; air-cooled and closed-loop liquid cooling; BESS designed for about 30 minutes of backup/redundant power; open-house materials list approximately 1,000 construction jobs over ~3 years and 100-150 full-time positions. Sources: https://assets.nebius.com/assets/6fdfadaf-20c9-4a67-a7c0-df1a5795ec90/Nebius%20Schuylkill%20County%2C%20PA%20Factsheet.pdf?cache-buster=2026-08-04T09%3A48%3A16.438Z and https://assets.nebius.com/assets/7fd13576-ac74-4944-bdd9-d8cdcbd74f8b/Butler%20Township_OpenHouse.pdf?cache-buster=2026-08-10T15%3A06%3A51.724Z
- Conflict recorded: Nebius' August 6, 2026 open-house deck shows a 4-building design, while DCD's July 27, 2026 report says site plans suggest six single-story buildings. Keep both until a final land-development/site-plan record is available. Sources: https://assets.nebius.com/assets/7fd13576-ac74-4944-bdd9-d8cdcbd74f8b/Butler%20Township_OpenHouse.pdf?cache-buster=2026-08-10T15%3A06%3A51.724Z and https://www.datacenterdynamics.com/en/news/nebius-details-plans-for-12gw-data-center-campus-in-pennsylvania/
- Evidence gap: public DEP search results indicate PAD540030 / Highridge DC Propco LLC / Highridge Logistics Center in Butler Township, but the state report endpoint did not return inspectable rows in this run. I did not add the DEP permit as a confirmed source in `data.json`; it remains a follow-up item for direct DEP eFACTS/report validation.
