# disc022 — 更新记录

## 2026-08-11（discovery 并入）
- 由 codex discovery daemon 发现（candidates-secondary-markets.jsonl），人类审批后并入（Jason “开始做吧”, 2026-08-11）。
- 待办：按 SKILL.md 数据源优先级做首次独立核实与补证。

## 2026-08-11（refresh）
- 状态从 `planned; city moratorium introduced while project may retain development rights` 更新为 `local process; temporary city data-center moratorium adopted, applicability to Bullfrog Flats development rights unresolved`。官方 CivicClerk 记录显示：2026-07-28 市议会将 Ordinance 1733 数据中心紧急 moratorium 延至 2026-07-31 special meeting 继续审议；2026-07-31 special meeting packet 包含 Ordinance 1733，文本为立即临时六个月暂停受理/处理/审查/批准数据中心和高强度计算设施申请，并保留既有 vested rights、permits、development agreements 等例外；公开听证设为 2026-09-08。来源：https://cleelumwa.api.civicclerk.com/v1/Meetings/GetMeetingFileStream(fileId=3650,plainText=false) 、https://cleelumwa.api.civicclerk.com/v1/Meetings/GetMeetingFileStream(fileId=3638,plainText=false)
- 2026-07-28 City Council packet 中 Blue Fern / Ben Paulus 的 Bullfrog Business Park presentation 证实 proposed application 将包括 Parcel L 与 Parcel M，总面积 38.30 acres / 1,668,473 sq ft；business park SEPA/SEIS 对 2037 前 425,000 sq ft buildout 做过水量假设；PSE substation 邻近、已 energized，Blue Fern 表示 power application 已提交给 PSE。来源：https://cleelumwa.api.civicclerk.com/v1/Meetings/GetMeetingFileStream(fileId=3628,plainText=false)
- 容量继续保留 20 MW。KOMO 2026-08-05/2026-08-06 报道称项目为约 $200M、100,000 sq ft、20 MW，最多 40 个岗位，使用 closed-loop cooling，首年约 80,000 gallons water；DCD 2026-08-06 同样报道 100,000 sq ft / 20 MW / $200M，并称场址位于 Bullfrog Flats master-planned property，既有 development agreement 可能影响 moratorium 适用性。来源：https://komonews.com/news/local/cle-elum-adopts-emergency-moratorium-as-200m-ai-data-center-plan-stirs-concerns-computing-facilities-electricity-demand-water-supplies-community-increasing-rates 、https://www.datacenterdynamics.com/en/news/officials-in-washington-city-introduce-data-center-moratorium-to-try-and-block-20mw-project/
- 官方 Cle Elum Bullfrog Flats 项目页仍以 residential / mixed-use master plan 为主：2026-06-12 Notice of Application for PMU-2026-001 是 Major Amendment to allow marketing and sales facilities associated with new-home sales，public hearing scheduled 2026-08-18；该页面未发现独立 data center land-use application。来源：https://cleelum.gov/city-services/planning/bullfrog-flats-development/
- Blue Fern 与项目官网确认 Bullfrog Flats 位于 Cle Elum 西部 Bullfrog Road 与 SR 903 之间，包含住宅、business park 与开放空间；Blue Fern 页面称 75 acres designated as light industrial business park。来源：https://bluefern.com/project-highlights/plats/bullfrog-flats/ 、https://bullfrog-flats.com/
- 冲突/不足：未在 CivicClerk 或 Cle Elum public notices 中找到已签署/已 posted 的 Ordinance 1733 或 2026-07-31 minutes；moratorium adoption 由 KOMO/DCD/Hoodline 等报道交叉佐证，官方 packet 的 ordinance signature/date posted fields 为空。另，官方 PMU-2026-001 文件不是 data center application，因此 data center proposal 仍应标为 local process / proposed，而非 approved-permitted 或 construction。
- verified: false（项目在 local process、20 MW proposed、moratorium adopted/reported and applicability unresolved 已由官方 packet + local/industry reporting 交叉确认；但 signed/posted Ordinance 1733 artifact、2026-07-31 minutes、formal data-center land-use application 未在本次刷新中核实）。
