# USDC-0008 — 更新记录

## 2026-07-16（baseline 抽取）
- 初始数据自 legacy-baseline-20260716 冻结 baseline 抽取（national_master_inventory.json, SHA 2113de4b…）。
- status: Applications were formally withdrawn according to Spalding County's official public notice so the proposal could later be considered by the full Board with more public participation
- 待办：按 SKILL.md 数据源优先级做首次独立核实与补证。

## 2026-08-11（refresh）
- status 更新：从“applications withdrawn”改为 `approved-permitted`。官方 Spalding County 2026-01-22 Board of Commissioners minutes 记录 Wallace Jackson, LLC 的 26-05V variance、25-29Z rezoning、25-17S special exception 均以 4-0 通过（一名委员缺席）；这证明地方 zoning/special-exception/variance 已获批，但不证明开工、building permit、land disturbance permit 或并网。来源：https://spaldingcounty.granicus.com/services/minutes/reports/2d69ae66-43e5-432f-a21b-37e27a4105a1/attachment
- 项目身份/位置补正：官方议程和 DRI 记录显示项目为 Wallace Jackson Data Center Campus，developer/applicant 为 Wallace Jackson, LLC c/o Steven L. Jones, McKagen Jones；地点为 Griffin 的 5745 and 5841 Jackson Road，parcels 216 01004 / 216 01004A，Land Lots 25 & 40 of the 2nd District。来源：https://apps.dca.ga.gov/DRI/AppSummary.aspx?driid=4599 和 https://apps.dca.ga.gov/DRI/InitialForm.aspx?driid=4599
- 规模补证：DCA Initial Form 记录 189.64 +/- acres、10 buildings、4,986,000 square feet、estimated project completion date 2035；DCA Part 2 记录 estimated value at build-out $3.65B、estimated annual local tax revenue $51,656,260、water demand 0.500 MGD、sewage flow 0.03 MGD、500 peak-hour vehicle trips、约 65% impervious surface。来源：https://apps.dca.ga.gov/DRI/InitialForm.aspx?driid=4599 和 https://apps.dca.ga.gov/DRI/AdditionalForm.aspx?driid=4599
- DRI 状态补证：DCA application summary 显示 DRI #4599 current status 为 Completed，projected process completion date 为 2026-02-06；Initial Form submitted 2026-01-06，Additional Form submitted 2026-01-07。来源：https://apps.dca.ga.gov/DRI/AppSummary.aspx?driid=4599
- 冲突/纠偏：此前 data.json 把 Spalding County homepage 的 withdrawn notice 当成本项目状态。复核 2026-06-25 和 2026-07-23 官方 agenda packets 后，withdrawn/postponed 项对应 LBM Associates 在 0 Tomochichi Road / 1221 Tomochichi Road 的 26-01FLUM、26-01Z、26-01S、26-07V data-center applications，不是 Wallace Jackson/Jackson Road campus。来源：https://www.spaldingcounty.com/ ，https://d3n9y02raazwpg.cloudfront.net/spaldingcounty/14550c5b-dab6-11f0-bb28-005056a89546-bf4b5c2c-51a9-43b2-9505-24b47f2ffe9b-1782329739.pdf ，https://d3n9y02raazwpg.cloudfront.net/spaldingcounty/34e189d3-dab6-11f0-bb28-005056a89546-bf4b5c2c-51a9-43b2-9505-24b47f2ffe9b-1784752334.pdf
- 容量/MW：未更新。DCA Part 2 的 peak connected electrical load (MW) 字段在可访问页面中为空；未找到 utility queue、service agreement、permit 或公司公告披露 MW。来源：https://apps.dca.ga.gov/DRI/AdditionalForm.aspx?driid=4599
- 媒体/行业交叉核对：DCD/AJC 报道与官方 DRI/地方记录一致地描述 10 buildings、近 5M sf、约 190 acres、Wallace Jackson LLC、Jackson/Wallace Roads；但媒体“approved for construction”不等于已开工或取得 building permit，本次仍按 local-approved/DRI-complete 处理。来源：https://www.datacenterdynamics.com/en/news/application-filed-for-5-million-sq-ft-data-center-campus-outside-atlanta-georgia/ ，https://www.datacenterdynamics.com/en/news/39bn-data-center-approved-for-construction-in-spalding-county-georgia/ ，https://www.ajc.com/business/2026/01/whats-37b-and-larger-than-3-malls-georgias-next-potential-data-center/
