# USDC-0185 — 更新记录

## 2026-07-16（baseline 抽取）
- 初始数据自 legacy-baseline-20260716 冻结 baseline 抽取（national_master_inventory.json, SHA 2113de4b…）。
- status: no status
- 待办：按 SKILL.md 数据源优先级做首次独立核实与补证。

## 2026-08-11（refresh）
- status: `null` -> `site work-construction`。依据 Loudoun County 官方 permit/property records：Building 6 / 43705 Efficiency Dr / parcel 093365404002 于 2025-04-23 获 BLDC-2025-006199 new construction permit（IAD 57 shell/PBB; new data center with core shell, office area and future fit-outs; 525,524 sf），并于 2026-07-15 获 BLDC-2026-025754 tenant fit-out permit（IAD 057 Suite #205）。来源：https://www.loudoun.gov/DocumentCenter/View/215190/Building-Permits-Issued-April-1-30-2025 与 https://sheriff.loudoun.gov/DocumentCenter/View/221730/Building-Permits-Issued-July-1-15-2026
- owner/location 补证：Loudoun County parcel profile lists Building 6 parcel 093365404002 at 43705 Efficiency Dr, owner Digital Carver Dulles 6 LLC, care of Digital Realty Trust; Building 8 parcel 093365404004 at 43715 Efficiency Dr, owner Digital Carver Dulles 8 LLC, care of Digital Realty Trust, state use class Data Center, legal description Digital Dulles Land Condo Land Unit B8. Digital Realty SEC subsidiary exhibit lists Digital Carver Dulles 6 LLC and Digital Carver Dulles 8 LLC, supporting Digital Realty as operating parent. 来源：https://reparcelasmt.loudoun.gov/PT/datalets/datalet.aspx?UseSearch=no&jur=107&mode=profileall&pin=093365404002&taxyr=2026 ; https://reparcelasmt.loudoun.gov/PT/datalets/datalet.aspx?UseSearch=no&jur=107&mode=profileall&pin=093365404004&taxyr=2026 ; https://www.sec.gov/Archives/edgar/data/1494877/000110465926015365/dlr-20251231xex21d1.htm
- Building 8 建筑记录：Loudoun County commercial property page for parcel 093365404004 lists Land Use Code Data Center, Year Built 2025, Gross Floor Area 525,524 sf, Section Type Computer Center, Stories 2, and 10% complete. 来源：https://reparcelasmt.loudoun.gov/PT/datalets/datalet.aspx?LMparent=20&UseSearch=no&jur=107&mode=commercial&pin=093365404004&taxyr=2026
- campus-level federal process: USACE Norfolk District public notice NAO-2006-07410, posted 2025-12-19 with comment expiration 2026-02-05, says Digital Dulles requested a permit modification for reconfigured site layouts, construction of two additional data center buildings, relocation/expansion of two substations, expansion of an overhead transmission easement, stormwater updates, and about 8.91 acres of wetland plus 441 linear feet of stream impacts. 来源：https://www.nao.usace.army.mil/Media/Public-Notices/Tag/14270/loudoun-county/
- capacity: `null` -> `142 MW` as non-official tracker-derived estimate only. Cleanview lists Building 6 at 71 MW, planned, expected operational 2027, 526,000 sf; Cleanview lists Building 8 at 71 MW, planned, expected operational 2026, 526,000 sf. Local government records corroborate building/site records but do not disclose MW capacity. 来源：https://cleanview.co/data-centers/virginia/2621/digital-dulles---building-6 与 https://cleanview.co/data-centers/virginia/2623/digital-dulles---building-8
- conflicts/limitations: Assigned record names Buildings 6 and 8. Parcel records align with Digital Carver Dulles 6 LLC and Digital Carver Dulles 8 LLC, but a Loudoun permit at 43715 Efficiency Dr labels the tenant fit-up as "IAD 045 Building 9"; this label mismatch is retained in `contradictions`. Also, Cleanview still says "planned" for both buildings, while higher-priority local permit/property evidence supports `site work-construction`; no official MW disclosure was found.
